---
group: Atmospheric & Process Gas Analyzers

model: QMS100 / QMS200 / QMS300
name: Atmospheric Sampling Systems
slug: qms100

image: "images/qms100_web.jpg"

tile_desc: Compact mass spectrometer systems for direct atmospheric-pressure gas sampling.

troubleshooting:
  - q: "Problems starting the system"
    a: "Contact SRS support for assistance."
  - q: "When powering on the QMS, the mechanical pump doesn�t pump down"
    a: "It�s likely your diaphragm pump is vapor locked. With the QMS powered on, turn off both pumps (turbo and diaphragm) and close the two valves (capillary flow and sample inlet). Wait until the turbo pump spins down completely. Then remove the capillary and open the capillary valve. This lets the system vent. You should hear the air flowing into the system. After a few seconds try the turn-on procedure above (#1 of the Troubleshooting Guide)."
  - q: "No communication with PC"
    a: "The most common problem is that a USB port is being used for communication along with an RS-232 to USB adapter that doesn't support 28.8 kBaud. Many RS-232 to USB adapters support 28.8 kBaud. One that many customers use is the UC232R-10 from FTDI (https://ftdichip.com/products/uc232r-10/)."

description_bullets:
- 100, 200 or 300 amu systems
- Pressures from 10 mbar to 1 bar
- Better than 1 amu resolution
- Less than 0.5 second response time
- Compact, transportable design
- 6 decades of dynamic range
- RGA Windows software
- RS-232 interface

price: $26500
buy_url: "https://thinksrs.com/mult/qmsec.html"

quick_specs:
- label: Type
  value: Capillary available in stainless steel, and PEEK
- label: Flowrate
  value: 1 to 10 milliliter per minute at atmospheric pressure
- label: Pressure
  value: 10 mbar to greater than 1 bar (depending on capillary)
- label: Type
  value: Quadrupole
- label: Detector
  value: Faraday cup and electron multiplier
- label: Range
  value: 100, 200 or 300 atomic mass units (amu)

spec_groups:
- name: Inlet
  rows:
  - - Type
    - Capillary available in stainless steel, and PEEK
  - - Flowrate
    - 1 to 10 milliliter per minute at atmospheric pressure
  - - Pressure
    - 10 mbar to greater than 1 bar (depending on capillary)
- name: Mass Spectrometer
  rows:
  - - Type
    - Quadrupole
  - - Detector
    - Faraday cup and electron multiplier
  - - Range
    - 100, 200 or 300 atomic mass units (amu)
  - - Resolution
    - Better than 0.5 amu at 10 % of peak height
  - - Detection limit
    - Less than 1 ppm
  - - Operating pressure
    - 5 × 10 -6 mbar
- name: Connections
  rows:
  - - Inlet
    - 1/4 Ultra-Torr fitting
  - - Computer interface
    - RS-232C, 28800 baud, DB9 connector
  - - Software
    - RGA Windows application
- name: System
  rows:
  - - High vacuum pump
    - Hybrid turbo-molecular
  - - Diaphragm pump
    - Advanced low pressure
- name: Materials
  rows:
  - - Construction
    - SS304 and SS316
  - - Insulators
    - Alumina, ceramic
  - - Seals
    - Viton , buna-N, and nitrile butyl rubber
  - - Miscellaneous
    - Aluminum, Tygon
- name: General
  rows:
  - - Startup time
    - 5 minutes from full stop
  - - Max. ambient temp.
    - 35 °C
  - - Power requirement
    - 110 VAC @ 60 Hz or 220 VAC @ 50 Hz (not field selectable)
  - - Dimensions
    - 8.0 × 17.0 × 24.0 (WHL)
  - - Weight
    - 75 lbs.
  - - Warranty
    - One year parts and labor on defects in material or workmanship. Pump seals and
      diaphragm warranted for 90 days.

resources:
  - label: "RGA Basics"
    url: "https://thinksrs.com/downloads/pdfs/applicationnotes/Residual%20Gas%20Analysis%20Basics.pdf"

related:
  - label: "UGA120 Leak Detector / Gas Analyzer"
    url: "uga120.html"
  - label: "RGA Residual Gas Analyzers"
    url: "rga100.html"
---

The QMS100 Gas Analyzer monitors gas composition at or near atmospheric pressure for process and environmental applications.

### Closed-Ion-Source Design

The instrument samples gas through a calibrated capillary inlet, ionizes it in a closed-ion-source chamber, and analyzes the resulting ions with a quadrupole mass spectrometer. The closed-ion-source design provides enhanced sensitivity and reduced interference compared to open-source designs.

### Software and Monitoring

Real-time Windows software provides trending displays, alarm management, and data logging. Multiple gas species can be tracked simultaneously with programmable alarm thresholds for unattended operation.
